# Режим налаштувань ДБЖ

Штатна інструкція GEAR GU-1000PS режим налаштувань не описує. GU-1000PS, судячи
з характеристик (800 Вт, батарея 24 В з двох 12 В 7 А·год, чиста синусоїда,
перемикання ≤10 мс) і вигляду, — та сама модель, що й лінійно-інтерактивний ДБЖ
EASTUPS 1000VA у баштовому корпусі. Опис нижче взято з його інструкції:
[EASTUPS Line-interactive UPS User Manual](https://en.eastups.com/u/cms/en/202203/220906141r8r.pdf),
розділи 4.1, 5 і 6.

## Кнопки

Крім кнопки живлення, на панелі є три кнопки: «Підтвердження» (Enter),
«Вниз» і «Вгору».

| дія | як |
|---|---|
| увійти в налаштування | утримати «Підтвердження» **5 с** |
| наступний пункт | коротко натиснути «Підтвердження» (0,5 с) |
| змінити значення | коротко натискати «Вниз» / «Вгору» |
| вийти без збереження | утримати «Підтвердження» 3 с |
| зберегти | дійти до `SAVE`, вибрати `YES`, коротко натиснути «Підтвердження» |

Поза налаштуваннями «Вгору» / «Вниз» перемикають екрани: вихід, навантаження,
температура, вхід, батарея. Утримання «Вгору» 2 с вмикає і вимикає
автоматичне перемикання екранів. У режимі налаштувань світиться жовтий
індикатор.

## Пункти меню

Напруги батареї в пунктах 5–8 задаються **на одну батарею 12 В**.

| № | код | що це | діапазон | типово |
|---|---|---|---|---|
| 1 | `OUT` | вихідна напруга | 200/220/230/240 В | 220 В |
| 2 | `InP` | потужність генератора відносно потужності ДБЖ | 10–150 % | 150 % |
| 3 | `FrE` | вихідна частота | 50/60 Гц | **60 Гц** |
| 4 | `Ran` | допустиме відхилення вхідної частоти | ±5…±15 % | ±5 % |
| 5 | `Boo` | напруга прискореного заряду | 13,6–15,0 В | 14,1 В |
| 6 | `FLo` | напруга підтримувального заряду | 13,2–14,6 В | 13,5 В |
| 7 | `ALA` | сигнал про розряд батареї | 9,6–13,0 В | 10,8 В |
| 8 | `EOD` | вимкнення через повний розряд | 9,6–11,5 В | 10,2 В |
| 9 | `CHA` | струм заряду | 1–3 А | 1 А |
| 10 | `ECO` | енергозбереження: від батареї при навантаженні ≤3 % ДБЖ засинає | ON/OFF | OFF |
| 11 | `NLS` | автовимкнення від батареї при малому навантаженні | ON/OFF | OFF |
| 12 | `NLS` | поріг навантаження для автовимкнення | 3–50 % | 3 % |
| 13 | `NLS` | затримка автовимкнення | 1–99 хв | 1 хв |
| 14 | `ACA` | увімкнутися самому, коли повернеться мережа після повного розряду | ON/OFF | ON |
| 15 | `DCA` | увімкнутися від батареї, яку заряджає зовнішній зарядний пристрій (сонячна станція тощо) | ON/OFF | — |
| 16 | `DCA` | затримка для п. 15 | 0,5–8 год | — |
| 17 | `ITR` | показувати вхідну напругу перерахованою під іншу номінальну | OFF/100…120 | OFF |
| 18 | `OTR` | те саме для вихідної напруги | OFF/100…120 | OFF |
| 19 | `SAVE` | зберегти зміни | YES/NO | NO |

## Що варто перевірити

- **`FrE`**: в інструкції типово 60 Гц, а мережа в Україні 50 Гц. Переконайтеся,
  що стоїть 50 Гц.
- **`InP`**: якщо ДБЖ живиться від генератора, слабшого за 800 Вт, значення
  дорівнює потужність генератора / 800 / 1,1 × 100 %. Без генератора — 150 %.
- **`Ran`**: якщо від генератора ДБЖ постійно переходить на батарею через
  «плаваючу» частоту, розширте до ±10 або ±15 %.
- **`Boo`, `FLo`, `EOD`, `CHA`** без потреби не змінюйте: типові значення
  розраховані на звичайні AGM-батареї. Занижений `EOD` швидше зношує батарею.
- **`ACA`** лишайте ON: після розряду ДБЖ сам увімкнеться, щойно з'явиться
  мережа.
- **`ECO`** / **`NLS`**: при навантаженні до 3 % (наприклад, лише роутер) ДБЖ
  засне або вимкнеться, тож для такого навантаження лишайте OFF.
- Без `SAVE` → `YES` зміни не зберігаються.

## Звукові сигнали

| сигнал | значення |
|---|---|
| один гудок 0,5 с | увімкнення або вимкнення |
| повільні гудки (0,32 с через 0,5 с) | немає мережі |
| часті гудки (0,16 с через 0,16 с) | низький заряд батареї |
| довгі гудки (2 с через 0,5 с) | перевантаження |

Від батареї звук вимикається коротким натисканням кнопки вимкнення звуку або сам
через 60 с.

## Коди несправностей

Коли ДБЖ у режимі `FAULT`, на екрані показується код:

| код | що означає | що робити |
|---|---|---|
| `SHORT` | коротке замикання на виході | перевірити навантаження |
| `LOAD` | перевантаження | зменшити навантаження |
| `EOD` | батарею розряджено до кінця | зарядити; якщо повторюється — перевірити батарею |
| `BATH` | завищена напруга батареї | перевірити батарею і `Boo` / `FLo` |
| `MOST`, `TRANT` | перегрів транзисторів / трансформатора | зменшити навантаження, перевірити вентиляцію |
| `MOSC` | надструм транзисторів | перевірити навантаження на перевантаження чи замикання |
| `OUTH`, `OUTL`, `INVH`, `INVL`, `RELAY`, `SOFT`, `BUSH`, `CHARGE`, `SENSOR` | несправність інвертора чи зарядки | звертатися до сервісу |
